---
slug: guide-japan-bess-market
lang: zh
title: 日本电网侧储能市场概览 — 收益、并网与在售项目｜ScienceX
h1: 一页看懂日本电网侧储能（BESS）市场 — 以及每个问题该读哪一页
h1_sub: 收益、并网、购买方式、市场数据与在售项目
description: 一页读懂日本电网侧储能（BESS）市场：三个收益市场、并网手续的顺序、项目的取得方式、外汇法的问题、每月的数据与在售项目的入口。
columns: zh-column-revenue, zh-column-balancing-market, zh-column-eprx, zh-column-capacity-market, zh-column-lda, zh-column-merchant, zh-column-development, zh-column-grid, zh-column-grid-rules, zh-column-nonfirm, zh-column-buyer-structures, zh-column-transfer, zh-column-buyer-check, zh-column-foreign-investor, zh-column-jcstar
published: 2026-11-23
modified: 2026-11-23
---

## @lead

从海外看日本电网侧储能（BESS）市场时的入口。本页不重复本公司的指南与专栏，只用几行写出每个主题的轮廓，并告诉您下一个问题该读哪一页。数字保留其所在页面的日期与出处。

## @tldr

- 日本的电网侧储能靠三个市场获得收入：辅助服务市场（EPRX）、批发电力（JEPX）与容量市场（OCCTO）。收入来自市场，而不是固定价格收购（FIT）。
- 瓶颈在并网。截至2026年6月末，已并网的电网侧储能为128万kW，已受理的接入系统研究约21,100万kW，已受理的合同申请约4,100万kW（资源能源厅）。
- 在蓄电所市场，已取得接入系统研究答复的项目以完工交付或权利转让的形式出售；本公司所列项目可免登记浏览。

## 30秒读懂这个市场

- **三个收入来源。** 辅助服务市场（EPRX）购买修正电力过剩与不足的"能力"；批发电力（JEPX）赚取便宜时段与昂贵时段的价差；容量市场（OCCTO）为将来某一年度"能够供电"付费。本公司的月度市场笔记按这个顺序排列。
- **并网决定项目。** 一般输配电企业的接入系统研究答复，写明接入点、工期与并网工程费分摊。已并网的容量相对排队量很小：2026年6月末，已并网128万kW，接入系统研究约21,100万kW，合同申请约4,100万kW。
- **在售的是什么。** 被买卖的项目多为已取得接入系统研究答复的项目，以买方自行建设的开发权（权利转让），或完工交付的形式出售。
- **现在有多少项目在售。** 本公司所列的件数每天早上重新统计，按分区、都道府县、电压与预计并网时间列在[市场数据](/zh-market-data)。这是本公司自己的项目列表，不是日本全国市场的统计。

出处：资源能源厅《系統用蓄電池をはじめとする発電等設備の迅速な系統連系に向けた対応について》，第13次下一代电网工作组 资料2（2026年10月6日），第3页 — [PDF，日文](https://www.meti.go.jp/shingikai/enecho/denryoku_gas/saisei_kano/smart_power_grid_wg/pdf/013_02_00.pdf)

more: 基础知识：[](/zh-primer)・[](/zh-glossary)

## 市场与制度 — 收入从哪里来

### 辅助服务市场（EPRX）

一般输配电企业在这里以30分钟为单位购买调整力（ΔkW）。反应快的一次调频、二次调频①最适合储能。自2026年3月13日交易分起改为前一日交易。一次、二次①与复合商品的上限价，自2026年9月1日交割起为10.00日元/ΔkW·30分（此前为15.00日元，2026年3月14日之前为19.51日元）。

出处：电力供需调整力交易所（EPRX）《需給調整市場のΔkW上限価格について》（2026年7月30日）— [PDF，日文](https://www.eprx.or.jp/information/docs/14b85fbe8942da7d3bdddda80243e7e170f64d9e.pdf)

more: 完整指南：[](/zh-guide-balancing-market)・专栏：[](/zh-column-balancing-market)・[](/zh-column-price-cap)

### 批发电力（JEPX）

JEPX每天交易48个30分钟时段。储能在低价时段充电、高价时段放电；光伏压低白天的价格，傍晚的高峰抬高价格，这个价差就是套利收入的来源。各分区每月的价差，见本公司的市场笔记（英文）。

more: 详细阅读：[](/zh-column-revenue)・每月的数字：[Battery Storage Market Notes（英文页面）](/en/report)

### 容量市场与LDA（OCCTO）

主拍卖为在交付年度"能够供电"的电源付费，原则上为1年合同，价格逐年变动。长期脱碳电源拍卖（LDA）仅限新建、更换、改造，原则上为20年的固定收入；2MW/8MWh级的高压项目不满足其最低投标容量（30MW），属全市场型。

more: 完整指南：[](/zh-guide-capacity-lda)・专栏：[](/zh-column-capacity-market)・[](/zh-column-lda)・[](/zh-column-merchant)

### 收入与成本

三个市场如何叠加、收入因分区而异多少、建设费按每kWh是多少，汇总在一份指南中。

more: 完整指南：[](/zh-guide-revenue-cost)

### 设备 — JC-STAR ★1

要求使用JC-STAR ★1产品（PCS、EMS、网关等以IP通信的设备，不含电池单体）的电网规范修订正在推进：特别高压与高压自2027年4月起，以合同申请为基准。方向已定；本公司撰写专栏时，承载这一规则的指南尚未公布。

more: 详细阅读：[](/zh-column-jcstar)

## 并网与用地

### 手续的顺序

本公司的开发专栏把项目分为五个阶段——选址初筛；用地、居民与行政手续；接入系统研究与签约；设计与采购；施工与并网——整体至少2年，通常3〜5年。买下已取得接入系统研究答复并已确保用地的项目，可从第4阶段开始。

电网一侧的顺序为：接入系统研究 → 合同申请 → 并网承诺 → 工事费分摊合同（承诺后1个月内）→ 施工 → 并网。目前影响时间的有三条规则：

- 接入系统研究答复，自答复日起满1年仍未提出合同申请的，即告失效。
- 自2026年10月1日起受理的合同申请（拟作为FIT、FIP电源的设备除外），原则上须在并网承诺后2个月内提交证明用地使用权的文件，否则已确定的并网预约将被取消。
- 自2026年8月1日起，各一般输配电企业对电网侧储能设定每家企业的接入系统研究件数上限。

出处：电力广域的运营推进机关（OCCTO）《発電設備等に関する系統アクセスの流れ》（2026年9月修订），第11、14〜15、16〜19页 — [PDF，日文](https://www.occto.or.jp/assets/access_nagare_20260928.pdf)

more: 详细阅读：[](/zh-column-development)・[](/zh-column-grid-rules)

### 费用与出力控制

在并网费用中，因地点不同而相差数个数量级的是并网工程费分摊。本公司的专栏举出三个因素：与电网的距离、储能充放电所需的双向容量，以及对接入系统研究的投机性占位。2023年4月以后，除不足10kW的低压外，新建接入原则上均为非确定性并网（non-firm），电网拥堵时出力——对储能而言还包括充电——可能被控制。

more: 详细阅读：[](/zh-column-grid)・[](/zh-column-nonfirm)

### 用地的风险

冷却与PCS风扇在夜间的噪声、洪水与山体滑坡的风险、设备停机时由谁来修直流侧，以及保险如何搭建，是储能电站常见的问题来源。

more: 完整指南：[](/zh-guide-siting-risk)

## 项目的取得方式

在本公司的列表上，项目以下列两种形式之一出售：

- **权利转让（开发权）** — 用地的权利与并网上的地位（接入系统研究答复、合同申请、并网工程费分摊），由买方建设电站。
- **完工交付** — 由卖方一侧建成电站，连同设备与土地（或土地使用权）一并交付。

除这两种之外，本公司的专栏还介绍买下持有电站的SPC，以及买下有交易业绩的已投运电站。哪种合适，取决于买方能建设什么、能承担多少风险；左右价格的，比起分区，更多是项目所处的阶段（已取得研究答复、已获并网承诺、已投运）。

more: 完整指南：[](/zh-guide-buy-sell)・专栏：[](/zh-column-buyer-structures)・[](/zh-column-transfer)・[](/zh-column-buyer-check)

## 市场数据与每月的市场笔记

- **[市场数据](/zh-market-data)** — 本公司所列项目，按分区、都道府县、电压、形式、规模与预计并网时间统计。每天早上重新统计，不含价格。
- **[Battery Storage Market Notes（英文页面）](/en/report)** — 依据公开数据，按月整理辅助服务市场、JEPX与容量市场的报告，附出处与PDF。每期以发行月份命名：[2026年11月号（英文页面）](/en/report/2026-11)收录2026年10月的市场。
- **[Market research（英文页面）](/en/research)** — 两者的入口。

## 蓄电所市场的在售项目

蓄电所市场（Chikudensho Market）是本公司面向日本电网侧储能项目的交易平台，画面有日文和英文，中文读者请用英文画面。无需登记，即可查看所列各项目的项目名称、所在县市、规模、电压、出售形式、手续阶段、照片与预计投运时间。价格与资料在免费登记后可见，登记时在画面上同意保密承诺。

→ [在蓄电所市场查看在售项目（英文页面）](https://dealroom.scix.co.jp/en)

## @next

- **想买项目的一方**：本公司所列项目可在蓄电所市场免登记浏览；价格与资料在免费登记后可见。蓄电所市场的画面只有日文和英文，中文读者请用英文画面。→ [蓄电所市场的在售项目（英文页面）](https://dealroom.scix.co.jp/en)
- **想卖项目的一方**：如持有已取得接入系统研究答复的项目，本公司收购，或为您对接买方。→ [联系我们](/zh-contact)
- **继续阅读**：[](/zh-primer)・[](/zh-knowledge)・[](/zh-qa)

## @faq

### 日本的电网侧储能市场是固定价格收购（FIT）的市场吗？
不是。电网侧储能的收入来自辅助服务市场、批发电力与容量市场。由OCCTO运营的长期脱碳电源拍卖（LDA）原则上提供20年的固定收入，最低投标容量为30MW。容量租赁（Tolling）合约是另一条取得固定费用的途径：持有者把储能电站的容量与运营权交给对方。详见[容量市场、LDA与容量租赁指南](/zh-guide-capacity-lda)。
more: 详细阅读：[](/zh-column-revenue)

### 市场有多大？
资源能源厅2026年6月末的数字：已并网的电网侧储能128万kW，已受理的接入系统研究约21,100万kW，已受理的合同申请约4,100万kW。并非所有接入系统研究都会走到并网（资源能源厅）。已取得接入系统研究答复的项目在蓄电所市场出售。
more: 详细阅读：[](/zh-column-grid-rules)

### 外国企业能在日本买项目吗？
外国资本确有收购，但收购之前有几道关口：资金调出本国的路径、外汇法下的对内直接投资规则、稀缺的并网额度与用地、设备，以及税务。本公司的专栏认为，在外汇法下电网侧储能电站属于指定行业，很可能成为事前申报的对象。是否适用、如何适用于您的架构，请个别咨询您自己的律师。
more: 详细阅读：[](/zh-column-foreign-investor)

### 权利转让与完工交付有什么不同？
权利转让是买下用地的权利与并网上的地位，自行建设电站；完工交付是由卖方一侧建成电站，连同设备一并交付。两者的差额，大半是建设费。
more: 详细阅读：[](/zh-guide-buy-sell)

### 在日本开发一座电网侧储能需要多久？
按本公司的开发专栏，从选址初筛到并网至少2年，通常3〜5年。接入系统研究答复自答复日起满1年仍未提出合同申请的，即告失效。
more: 详细阅读：[](/zh-column-development)

### 价格在哪里看？
本网站不刊登价格。各所列项目的价格与资料，在蓄电所市场免费登记后可见。
